# I/O map

Generated by `scripts/render_io_map.py` from the `AT` clauses in
[plc/types/GVL_Io.st](../plc/types/GVL_Io.st). Do not edit by hand: CI checks
that this file matches the ST.

Address convention:

| Form | Meaning |
| --- | --- |
| `%IXb.i` | input bit `i` of byte `b` |
| `%QXb.i` | output bit |
| `%MXb.i` | memory bit, readable and writable by a SCADA client |
| `%IDn` / `%QDn` / `%MDn` | double word `n`, holding one REAL |
| `%MWn` | memory word `n`, holding one INT |

Modbus placement, as implemented in `src/harness/io_map.py`:

| Area | Modbus table | Address |
| --- | --- | --- |
| `%IXb.i` | discrete input | `b*8 + i` |
| `%QXb.i` | coil | `b*8 + i` |
| `%MXb.i` | coil | `1000 + b*8 + i` |
| `%IDn` | input registers | `2n`, `2n+1` |
| `%QDn` | holding registers | `2n`, `2n+1` |
| `%MWn` | holding register | `1000 + n` |
| `%MDn` | holding registers | `2000 + 2n`, `+1` |

REALs are IEEE 754 single precision, high word first. Only the `%M` area is
writable by a client; writing a `%Q` point would be overwritten by the next
scan, so the server rejects it.


66 located variables in total.

## Digital inputs

| Tag | Address | Type | Modbus | Notes |
| --- | --- | --- | --- | --- |
| `xSafetyOk` | `%IX0.0` | BOOL | discrete_input 0 | safety relay healthy, E-stop clear |
| `xSupplyPumpRunning` | `%IX0.1` | BOOL | discrete_input 1 |  |
| `xReturnPumpRunning` | `%IX0.2` | BOOL | discrete_input 2 |  |
| `xSupplyPumpFault` | `%IX0.3` | BOOL | discrete_input 3 |  |
| `xReturnPumpFault` | `%IX0.4` | BOOL | discrete_input 4 |  |
| `xCircuitAvailable` | `%IX0.5` | BOOL | discrete_input 5 | the vessel is released for cleaning |
| `xSteamAvailable` | `%IX0.6` | BOOL | discrete_input 6 |  |
| `xBalanceTankLowLow` | `%IX0.7` | BOOL | discrete_input 7 | hard-wired float switch |

## Analogue inputs

| Tag | Address | Type | Modbus | Notes |
| --- | --- | --- | --- | --- |
| `rLevelBalanceTankPct` | `%ID0` | REAL | input_register 0-1 |  |
| `rTempSupplyC` | `%ID1` | REAL | input_register 2-3 | after the heat exchanger |
| `rTempReturnC` | `%ID2` | REAL | input_register 4-5 | back from the circuit |
| `rFlowSupplyM3h` | `%ID3` | REAL | input_register 6-7 |  |
| `rConductivityReturn` | `%ID4` | REAL | input_register 8-9 | mS/cm, temperature compensated |
| `rPressureSupplyBar` | `%ID5` | REAL | input_register 10-11 |  |
| `rLevelCausticPct` | `%ID6` | REAL | input_register 12-13 |  |
| `rLevelAcidPct` | `%ID7` | REAL | input_register 14-15 |  |
| `rLevelRecoveryPct` | `%ID8` | REAL | input_register 16-17 |  |
| `rConductivitySupply` | `%ID9` | REAL | input_register 18-19 | mS/cm, feed side |
| `rFlowMakeupM3h` | `%ID10` | REAL | input_register 20-21 | make-up into the balance tank |
| `rTempBalanceTankC` | `%ID11` | REAL | input_register 22-23 |  |
| `rConductivityTank` | `%ID12` | REAL | input_register 24-25 | CT-03, in the balance tank |

## Digital outputs

| Tag | Address | Type | Modbus | Notes |
| --- | --- | --- | --- | --- |
| `xV01FreshWater` | `%QX2.0` | BOOL | coil 16 |  |
| `xV02RecoveredWater` | `%QX2.1` | BOOL | coil 17 |  |
| `xV03CausticDose` | `%QX2.2` | BOOL | coil 18 |  |
| `xV04AcidDose` | `%QX2.3` | BOOL | coil 19 |  |
| `xV05SupplyToCircuit` | `%QX2.4` | BOOL | coil 20 |  |
| `xV06ReturnToDrain` | `%QX2.5` | BOOL | coil 21 |  |
| `xV07ReturnToBalance` | `%QX2.6` | BOOL | coil 22 |  |
| `xV08ReturnToCaustic` | `%QX2.7` | BOOL | coil 23 |  |
| `xV09ReturnToRecovery` | `%QX3.0` | BOOL | coil 24 |  |
| `xV10ReturnToAcid` | `%QX3.1` | BOOL | coil 25 |  |
| `xSupplyPumpRun` | `%QX3.2` | BOOL | coil 26 |  |
| `xReturnPumpRun` | `%QX3.3` | BOOL | coil 27 |  |
| `xSteamIsolation` | `%QX3.4` | BOOL | coil 28 |  |
| `xV11CausticSupply` | `%QX3.5` | BOOL | coil 29 | caustic tank -> balance tank |
| `xV12AcidSupply` | `%QX3.6` | BOOL | coil 30 |  |

## Analogue outputs

| Tag | Address | Type | Modbus | Notes |
| --- | --- | --- | --- | --- |
| `rSupplyPumpSpeedPct` | `%QD16` | REAL | holding_register 32-33 |  |
| `rSteamValvePct` | `%QD17` | REAL | holding_register 34-35 |  |

## Memory: commands and status

| Tag | Address | Type | Modbus | Notes |
| --- | --- | --- | --- | --- |
| `iHmiUnitState` | `%MW0` | INT | holding_register 1000 |  |
| `xCmdStart` | `%MX0.0` | BOOL | coil 1000 |  |
| `xCmdHold` | `%MX0.1` | BOOL | coil 1001 |  |
| `xCmdRestart` | `%MX0.2` | BOOL | coil 1002 |  |
| `xCmdAbort` | `%MX0.3` | BOOL | coil 1003 |  |
| `xCmdReset` | `%MX0.4` | BOOL | coil 1004 |  |
| `xCmdAckAlarms` | `%MX0.5` | BOOL | coil 1005 |  |
| `iHmiPhase` | `%MW1` | INT | holding_register 1001 |  |
| `iHmiPhaseStep` | `%MW2` | INT | holding_register 1002 |  |
| `iHmiFailCode` | `%MW3` | INT | holding_register 1003 |  |
| `iHmiActiveAlarms` | `%MW4` | INT | holding_register 1004 |  |
| `iHmiFirstOutAlarm` | `%MW5` | INT | holding_register 1005 |  |
| `iHmiBatchId` | `%MW6` | INT | holding_register 1006 |  |
| `rHmiFreshWaterL` | `%MD10` | REAL | holding_register 2020-2021 |  |
| `rHmiRecoveredWaterL` | `%MD11` | REAL | holding_register 2022-2023 |  |
| `rHmiEffluentL` | `%MD12` | REAL | holding_register 2024-2025 |  |
| `rHmiCausticL` | `%MD13` | REAL | holding_register 2026-2027 |  |
| `rHmiAcidL` | `%MD14` | REAL | holding_register 2028-2029 |  |
| `rHmiEnergyKWh` | `%MD15` | REAL | holding_register 2030-2031 |  |
| `rHmiCycleTimeS` | `%MD16` | REAL | holding_register 2032-2033 |  |
| `rHmiPhaseElapsedS` | `%MD17` | REAL | holding_register 2034-2035 |  |
| `rHmiHoldAchievedS` | `%MD18` | REAL | holding_register 2036-2037 |  |
| `rHmiConcentrationPct` | `%MD19` | REAL | holding_register 2038-2039 |  |
| `xHmiVerifiedClean` | `%MX30.0` | BOOL | coil 1240 |  |
| `xHmiCycleComplete` | `%MX30.1` | BOOL | coil 1241 |  |
| `xHmiCycleAborted` | `%MX30.2` | BOOL | coil 1242 |  |
| `xHmiAlarmHorn` | `%MX30.3` | BOOL | coil 1243 |  |
| `xHmiHeating` | `%MX30.4` | BOOL | coil 1244 |  |
